# 1. Abstract

*Author: Patrick. 150–200 words (this draft: 198), on the title page and outside the 10-page limit. No citations and no undefined acronyms; every number is taken from §8, §9 and §11. Remove this note when merging.*

Cooling uses about 60% of a Singapore office's electricity. On a grid whose carbon intensity varies through the day, the timing of cooling can matter as much as its amount. We ask whether reinforcement learning can cut carbon by shifting cooling without unreasonable discomfort. We model one office zone with a first-order thermal network and a synthetic, variable carbon profile, as a Markov decision process charging carbon, cost and discomfort. We compare proximal policy optimisation (PPO) and a deep Q-network with rules tuned under PPO's protocol and a perfect-foresight dynamic-programming oracle, over five seeds and 92 held-out days. Against the best tuned rule, PPO cuts carbon by 3.7%, while occupied time outside the comfort band rises from 0.7% to 5.2%. Three public holidays, when the rule cools an empty room, supply 72% of that saving; against a rule given the holiday calendar, it falls to 0.9%. Even the oracle gains only about 2% of carbon from timing; on ordinary days, knowing who will be present is worth eight times as much reward as knowing future carbon intensity. PPO's extra discomfort falls on late leavers and early arrivals, so for this building the calendar rule is the responsible choice.
