| Controller | Reward (per day) | Energy (kWh/day) | Carbon (kg CO2/day) | Cost (SGD/day) | Discomfort (degC·h/day) | Occupied steps in violation (%) | Max deviation (degC) | Effective CI (kg/kWh) |
|---|---|---|---|---|---|---|---|---|
| Fixed setpoint (24 °C) | -29.87 [-31.48, -28.26] | 112.14 [106.68, 117.35] | 18.96 [17.88, 20.07] | 21.81 [20.60, 23.02] | 0.00 [0.00, 0.00] | 0.00 [0.00, 0.00] | 0.00 [0.00, 0.00] | 0.17 [0.16, 0.17] |
| Setback, 24 °C (untuned) | -17.95 [-20.35, -15.43] | 67.84 [58.52, 76.81] | 11.10 [9.52, 12.61] | 13.69 [11.75, 15.57] | 0.00 [0.00, 0.00] | 0.00 [0.00, 0.00] | 0.00 [0.00, 0.00] | 0.12 [0.10, 0.13] |
| Setback, tuned | -13.88 [-15.78, -11.89] | 52.01 [44.75, 59.03] | 8.52 [7.28, 9.71] | 10.72 [9.18, 12.22] | 0.00 [0.00, 0.00] | 0.71 [0.43, 1.02] | 0.00 [0.00, 0.00] | 0.12 [0.10, 0.13] |
| Carbon heuristic, tuned | -13.92 [-15.83, -11.93] | 52.40 [45.07, 59.46] | 8.53 [7.30, 9.73] | 10.77 [9.23, 12.29] | 0.00 [0.00, 0.00] | 0.50 [0.27, 0.76] | 0.00 [0.00, 0.00] | 0.12 [0.10, 0.13] |
| Carbon-proportional, tuned | -13.88 [-15.78, -11.89] | 52.01 [44.75, 59.03] | 8.52 [7.28, 9.71] | 10.72 [9.18, 12.22] | 0.00 [0.00, 0.00] | 0.71 [0.43, 1.02] | 0.00 [0.00, 0.00] | 0.12 [0.10, 0.13] |
| DQN | -14.90 [-15.12, -14.68] | 53.12 [51.58, 54.66] | 8.52 [8.28, 8.77] | 10.60 [10.35, 10.90] | 0.22 [0.10, 0.31] | 7.57 [4.08, 11.47] | 0.25 [0.15, 0.36] | 0.12 [0.11, 0.12] |
| PPO | -13.95 [-13.99, -13.92] | 51.33 [50.88, 51.76] | 8.26 [8.20, 8.31] | 10.37 [10.29, 10.46] | 0.10 [0.08, 0.12] | 5.52 [4.42, 6.80] | 0.17 [0.14, 0.20] | 0.12 [0.12, 0.12] |
| Oracle (DP) | -13.07 [-14.99, -11.09] | 49.39 [42.04, 56.42] | 7.83 [6.64, 8.99] | 10.01 [8.48, 11.48] | 0.05 [0.04, 0.06] | 3.71 [3.01, 4.43] | 0.18 [0.15, 0.22] | 0.11 [0.09, 0.12] |
